<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4022.30">
	<DataTypes>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000000000041}" TcBaseType="true" HideSubItems="true" CName="AmsNetId">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
	</DataTypes>
	<Project ProjectGUID="{50E9F7F6-4DDA-4056-B3EC-19F5903640D3}" TargetNetId="172.21.88.138.1.1" ShowHideConfigurations="#x306">
		<System>
			<Licenses CacheOrCheckLicensesOnStartup="true">
				<Target>
					<ManualSelect>{3EBB9639-5FF3-42B6-8847-35C70DC013C8}</ManualSelect>
					<ManualSelect>{6952449D-F68C-49A2-ADE4-8639D85B33A4}</ManualSelect>
					<ManualSelect Instances="1">{103F30C9-DF25-439E-837B-9DF80CB9356C}</ManualSelect>
					<LicenseDevice DongleHardwareId="2" DongleDevice="#x03020002"/>
				</Target>
			</Licenses>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="100000" AmsPort="350" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{7F027014-22A4-4112-B84C-C85C77085658}" Name="plc_lfe_vac" PrjFilePath="plc_lfe_vac\plc_lfe_vac.plcproj" TmcFilePath="plc_lfe_vac\plc_lfe_vac.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="1" TmcPath="plc_lfe_vac\plc_lfe_vac.tmc">
					<Name>plc_lfe_vac Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>L2SI_Vacuum_Library.Global_Variables.g_stSystem.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_General.DefaultGlobals.stSys.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>MAIN.i_xUpstreamTreaty_PressOK</Name>
							<Comment>
								<![CDATA[HXR Accelerator side PLC Interface]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>DIAGNOSTICS.i_sAMSNetID</Name>
							<Comment>
								<![CDATA[Link the sAMSNetID to the Etherat Master netID]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>DIAGNOSTICS.fbEcatDiag.I_AMSNetId</Name>
							<Comment>
								<![CDATA[Link to the AMSNETID name in the ethercat master info.]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_02.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_02.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_03.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_03.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_04.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_04.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_05.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_05.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_02.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_02.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GFS_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GPI_02.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GCC_02.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_03.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_03.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_02.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_02.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_PIN_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_PIN_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_PIN_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_PIN_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC1L0_XTES_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC1L0_XTES_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_PIN_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_PIN_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_VFS_01.i_xTrigger</Name>
							<Comment>
								<![CDATA[inputs]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_VFS_01.i_xVFS_Open</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_VFS_01.i_xVFS_Closed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_VFS_01.i_xVAC_FAULT_OK</Name>
							<Comment>
								<![CDATA[Valve Vacuum OK, is set to False when there is Vacuum Fault]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_VFS_01.i_xMPS_OK</Name>
							<Comment>
								<![CDATA[MPS Fault OK, is set when the Valve is Open and there is no trigger]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_02.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_02.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_xTrigger</Name>
							<Comment>
								<![CDATA[inputs]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_xVFS_Open</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_xVFS_Closed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_xVAC_FAULT_OK</Name>
							<Comment>
								<![CDATA[Valve Vacuum OK, is set to False when there is Vacuum Fault]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_xMPS_OK</Name>
							<Comment>
								<![CDATA[MPS Fault OK, is set when the Valve is Open and there is no trigger]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L1_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L1_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC2L1_L2SI_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC2L1_L2SI_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>MAIN.q_xUpstreamTreaty_PressOK</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_VGC_01.q_xOPN_DO_2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_02.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_03.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_04.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_05.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_VGC_01.q_xOPN_DO_2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_01.q_xOPN_DO_2</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_02.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GFS_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GCC_02.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_03.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_02.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_PIN_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_PIN_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC1L0_XTES_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_PIN_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_VFS_01.q_xPRESS_OK</Name>
							<Comment>
								<![CDATA[outputs]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_VFS_01.q_xCLS_SW</Name>
							<Comment>
								<![CDATA[external open signal e.g epics]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_VFS_01.q_xVAC_FAULT_Reset</Name>
							<Comment>
								<![CDATA[Valve Vacuum OK, is set to False when there is Vacuum Fault]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_02.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xPRESS_OK</Name>
							<Comment>
								<![CDATA[outputs]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xCLS_SW</Name>
							<Comment>
								<![CDATA[external open signal e.g epics]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xVAC_FAULT_Reset</Name>
							<Comment>
								<![CDATA[Valve Vacuum OK, is set to False when there is Vacuum Fault]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L1_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC2L1_L2SI_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_PMPS.g_FastFaultOutput1.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_PMPS.g_FastFaultOutput2.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="8">
						<Name>PlcTask Retains</Name>
						<Var>
							<Name>PMPS_GVL.SuccessfulPreemption</Name>
							<Comment>
								<![CDATA[ Any time BPTM applies a new BP request which is confirmed]]>
							</Comment>
							<Type>ULINT</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>PMPS_GVL.AccumulatedFF</Name>
							<Comment>
								<![CDATA[ Any time a FF occurs]]>
							</Comment>
							<Type>ULINT</Type>
							<InOut>7</InOut>
						</Var>
					</Vars>
					<UnrestoredVarLinks ImportTime="2020-01-07T11:48:55">
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC_LFE_VAC^PLC_LFE_VAC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E6_EL2794">
								<Link VarA="GVL_Devices.MBXPM1_PIP_01.q_xHVEna_DO" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="InputDst" Prefix="TIPC^PLC_LFE_VAC^PLC_LFE_VAC Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E4_EL3064">
								<Link VarA="GVL_Devices.MBXPM1_PIP_01.i_iPRESS" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 2^Value" AutoLink="true" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E5_EL1004">
								<Link VarA="GVL_Devices.MBXPM1_PIP_01.i_xSP_DI" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-01-16T07:37:19">
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC_LFE_VAC^PLC_LFE_VAC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E8_EL2794">
								<Link VarA="GVL_VacuumLine_Interfaces.q_xUpstreamTreaty_PressOK" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="InputDst" Prefix="TIPC^PLC_LFE_VAC^PLC_LFE_VAC Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E5_EL1008">
								<Link VarA="GVL_VacuumLine_Interfaces.i_xUpstreamTreaty_PressOK" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<TaskPouOids>
						<TaskPouOid Prio="20" OTCID="#x08502002"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project File="plc_lfe_vac_fs.xti"/>
		</Plc>
		<Io>
			<Device File="Device 1 (EtherCAT).xti" Id="1"/>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{00000000-2002-0850-0020-500840205008}" Id="#x02030030"/>
		<MappingInfo Identifier="{00000000-2041-0850-4020-500810000403}" Id="#x02030010"/>
		<MappingInfo Identifier="{00000000-2002-0850-0020-500810000403}" Id="#x02030020"/>
		<OwnerA Name="TIPC^plc_lfe_vac^plc_lfe_vac Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S10_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR1L0_HOMS_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S14_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.BT2L0_PLEG_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S14_EP2_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L1_TXI_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L1_TXI_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S14_EP3_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.BT2L0_PLEG_GCC_01.q_xHV_DIS" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR1L1_TXI_GCC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S18_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L1_VGC_01.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L1_VGC_01.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR2L0_HOMS_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV1L1_VGC_01.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S18_EP2_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S18_EP3_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.MR2L0_HOMS_GCC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S19_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_VGC_02.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_VGC_02.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PC2L1_L2SI_VGC_01.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PC2L1_L2SI_VGC_01.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR2L0_HOMS_VGC_02.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PC2L1_L2SI_VGC_01.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S21-2_EP1_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.ST1L0_XTES_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.ST1L0_XTES_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S21-2_EP2_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.ST1L0_XTES_GCC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S2_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_VGC_02.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_VGC_02.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_VGC_02.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E10_EK1122_FEE_Stands^FEE_L0S8_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.PC1L0_XTES_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PC1L0_XTES_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PC1L0_XTES_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E1_EL2202">
				<Link VarA="PlcTask Outputs^GVL_PMPS.g_FastFaultOutput1.q_xFastFaultOut" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_PMPS.g_FastFaultOutput2.q_xFastFaultOut" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E10_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.AT2L0_SOLID_GCC_01.q_xHV_DIS" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SL1L0_POWER_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E11_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.SP1L0_KMONO_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E12_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.SP1L0_KMONO_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E13_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.SP1L0_KMONO_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E14_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E15_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E16_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.MR1L0_HOMS_GCC_01.q_xHV_DIS" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PA1L0_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E18_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_GFS_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E1_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L0_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E20_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_GFS_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E2_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L0_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E3_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV1L0_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_GCC_01.q_xHV_DIS" VarB="Channel 3^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E4_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_GCC_02.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E5_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_GPI_02.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E6_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_GCC_02.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E8_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.AT2L0_SOLID_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SL1L0_POWER_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^MKS_E0_EK1100^MKS_E9_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.AT2L0_SOLID_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SL1L0_POWER_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E11_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_PIP_01.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_PIP_01.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_PIP_01.i_iPRESS" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SP1L0_KMONO_PIP_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E12_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_PIP_01.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_PIP_01.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_PIP_01.i_xSP_DI" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SP1L0_KMONO_PIP_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E13_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.BT2L0_PLEG_PIP_01.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR1L0_HOMS_PIP_01.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR2L0_HOMS_PIP_01.q_xHVEna_DO" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SP1L0_KMONO_PIP_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E14_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L1_TXI_PIP_01.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.ST1L0_XTES_PIP_01.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_PIP_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E15_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L1_TXI_PIP_01.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.ST1L0_XTES_PIP_01.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_PIP_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E16_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.MR1L1_TXI_PIP_01.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.ST1L0_XTES_PIP_01.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV3L0_PIP_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E1_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_02.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_03.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_04.i_iPRESS" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E21_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.AT2L0_SOLID_PIN_01.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_PIN_01.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SL1L0_POWER_PIN_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E22_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.AT2L0_SOLID_PIN_01.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_PIN_01.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SL1L0_POWER_PIN_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E23_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.AT2L0_SOLID_PIN_01.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PA1L0_PIN_01.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SL1L0_POWER_PIN_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E2_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_02.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_03.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_04.i_xSP_DI" VarB="Channel 4^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E3_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.RTDSL0_PIP_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.RTDSL0_PIP_02.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.RTDSL0_PIP_03.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.RTDSL0_PIP_04.q_xHVEna_DO" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E4_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.IM1L0_XTES_PIP_01.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_05.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E5_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.IM1L0_XTES_PIP_01.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_05.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E6_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.IM1L0_XTES_PIP_01.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.RTDSL0_PIP_05.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E7_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_02.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_03.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E8_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_02.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_03.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E9_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_PIP_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_PIP_02.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_PIP_03.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E1_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.IM1L0_XTES_VGC_01.i_xClsLS" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.IM1L0_XTES_VGC_01.i_xOpnLS" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L0_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L0_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E2_EL2004">
				<Link VarA="PlcTask Outputs^GVL_Devices.IM1L0_XTES_VGC_01.q_xOPN_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.IM1L0_XTES_VGC_01.q_xOPN_DO_2" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV1L0_VGC_01.q_xOPN_DO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV1L0_VGC_01.q_xOPN_DO_2" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E3_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E4_EL2004">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_VGC_01.q_xOPN_DO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_VGC_01.q_xOPN_DO_2" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E5_EL1008">
				<Link VarA="PlcTask Inputs^MAIN.i_xUpstreamTreaty_PressOK" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E8_EL2794">
				<Link VarA="PlcTask Outputs^MAIN.q_xUpstreamTreaty_PressOK" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIPC^plc_lfe_vac_fs^plc_lfe_vac_fs Instance">
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_VFS_01.i_xTrigger" VarB="PlcTask Outputs^GVL_FS_Devices.PA1L0_VFS_01.q_xTrigger" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_VFS_01.i_xVAC_FAULT_OK" VarB="PlcTask Outputs^GVL_FS_Devices.PA1L0_VFS_01.q_xVAC_FAULT_OK" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_VFS_01.i_xVFS_Closed" VarB="PlcTask Outputs^GVL_FS_Devices.PA1L0_VFS_01.q_xVFS_Closed" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_VFS_01.i_xVFS_Open" VarB="PlcTask Outputs^GVL_FS_Devices.PA1L0_VFS_01.q_xVFS_Open" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_VFS_01_Interface.i_xTrigger" VarB="PlcTask Outputs^GVL_FS_Devices.TV3L0_VFS_01.q_xTrigger" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_VFS_01_Interface.i_xVAC_FAULT_OK" VarB="PlcTask Outputs^GVL_FS_Devices.TV3L0_VFS_01.q_xVAC_FAULT_OK" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_VFS_01_Interface.i_xVFS_Closed" VarB="PlcTask Outputs^GVL_FS_Devices.TV3L0_VFS_01.q_xVFS_Closed" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_VFS_01_Interface.i_xVFS_Open" VarB="PlcTask Outputs^GVL_FS_Devices.TV3L0_VFS_01.q_xVFS_Open" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PA1L0_VFS_01.q_xPRESS_OK" VarB="PlcTask Inputs^GVL_FS_Devices.PA1L0_VFS_01.i_xPress_OK" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PA1L0_VFS_01.q_xVAC_FAULT_Reset" VarB="PlcTask Inputs^GVL_FS_Devices.PA1L0_VFS_01.i_xResetFault" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV3L0_VFS_01_Interface.q_xPRESS_OK" VarB="PlcTask Inputs^GVL_FS_Devices.TV3L0_VFS_01.i_xPress_OK" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV3L0_VFS_01_Interface.q_xVAC_FAULT_Reset" VarB="PlcTask Inputs^GVL_FS_Devices.TV3L0_VFS_01.i_xResetFault" AutoLink="true"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
