<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L0:HOMS:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L0:HOMS:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L0:HOMS:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L0:HOMS:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L0:HOMS:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L0:HOMS:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L0:HOMS:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L0:HOMS:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L0:HOMS:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L0:HOMS:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L0:HOMS:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L0_HOMS_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR1L1:TXI:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR1L1:TXI:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR1L1_TXI_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>MR2L0:HOMS:VGC:02:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>MR2L0:HOMS:VGC:02:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.MR2L0_HOMS_VGC_02.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA1L0:PIN:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA1L0:PIN:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA1L0_PIN_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PA2L0:PIN:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PA2L0:PIN:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PA2L0_PIN_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC1L0:XTES:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC1L0:XTES:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC1L0_XTES_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PC2L1:L2SI:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PC2L1:L2SI:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.PC2L1_L2SI_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:02:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:02:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_02.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:03:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:03:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_03.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:04:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:04:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_04.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>RTDSL0:PIP:05:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>RTDSL0:PIP:05:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.RTDSL0_PIP_05.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SL1L0:POWER:PIN:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SL1L0:POWER:PIN:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SL1L0_POWER_PIN_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>SP1L0:KMONO:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>SP1L0:KMONO:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.SP1L0_KMONO_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>ST1L0:XTES:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>ST1L0:XTES:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.ST1L0_XTES_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L0:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L0:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV1L1:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV1L1:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV1L1_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GCC:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GCC:02:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GCC_02.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GFS:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GFS:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GFS_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:GPI:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:GPI:02:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_GPI_02.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:02:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:02:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_02.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.i_xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:TRIG_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.i_xTrigger</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRIG_ON</div>
<div class="line">field: ZNAM TRIG_OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:VAC_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.i_xVAC_FAULT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT OK</div>
<div class="line">field: ZNAM FAULT</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:GFS_RBV</p></td>
<td><p>waveform</p></td>
