<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:PIP:03:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:PIP:03:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_PIP_03.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV2L0:VGC:02:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV2L0:VGC:02:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV2L0_VGC_02.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.i_xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:TRIG_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.i_xTrigger</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRIG_ON</div>
<div class="line">field: ZNAM TRIG_OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:VAC_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.i_xVAC_FAULT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT OK</div>
<div class="line">field: ZNAM FAULT</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:GFS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.sGFS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:VETO_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.sVetoDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV3L0:VFS:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV3L0:VFS:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GCC:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GCC:02:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GCC_02.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:GPI:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:GPI:02:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_GPI_02.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:PIP:02:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:PIP:02:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_PIP_02.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV4L0:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV4L0:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV4L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GCC:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GCC:02:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GCC_02.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GFS:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GFS:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GFS_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:GPI:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:GPI:02:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_GPI_02.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:PIP:02:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:PIP:02:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_PIP_02.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV5L0:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV5L0:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV5L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV6L0:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV6L0:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV6L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV7L0:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV7L0:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV7L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GCC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GCC:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GCC_01.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST PressInvalid</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST Off</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:GPI:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:GPI:01:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_GPI_01.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:Inverted</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:AutoOn_timer_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.iAutoOnTimer</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:Auto_On</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:PIP:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:PIP:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_PIP_01.stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>TV8L0:VGC:01:MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>TV8L0:VGC:01:MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.TV8L0_VGC_01.xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:010:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:011:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[11].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:012:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[12].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:013:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[13].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:014:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[14].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:015:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[15].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:016:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[16].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:017:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[17].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:018:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[18].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:019:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[19].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:001:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:020:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[20].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:021:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[21].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:022:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[22].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:023:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[23].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:024:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[24].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:025:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[25].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:026:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[26].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:027:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[27].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:028:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[28].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:029:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[29].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:002:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[2].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:030:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[30].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:030:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[30].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:030:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[30].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:030:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[30].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:030:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[30].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:030:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[30].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:030:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[30].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:030:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[30].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>PLC:LFE:VAC:FFO:03:FF:030:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[30].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>PLC:LFE:VAC:FFO:03:FF:030:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_LFE_VAC_FSV_PMPS.g_FastFaultOutput3.astFF[30].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
